{
 "code": "celesc",
 "discipline": "electrical",
 "name": "Celesc Distribuição (Santa Catarina)",
 "region": "Brasil",
 "edition": "N-321.0003",
 "amends": "nbr-5410",
 "references": [
  "Celesc Distribuição N-321.0003 (revision December 2023, RES. DCL 235/2023), item 5.6.2",
  "Celesc Distribuição, Norma Técnica N-321.0001 'Fornecimento de Energia Elétrica em Tensão de Distribuição Baixa Tensão', revision of December 2025 (RES. DCL nº 143/2025, 12/11/2025): Tabela 01"
 ],
 "note": "The utility's own standard over NBR 5410. A building's demand by its method (`building_demand`, N-321.0003), and a unit's category of supply by its installed load (`unit_demand`, N-321.0001 Tabela 01).",
 "sections": {
  "building_demand": {
   "standard": "CELESC N-321.0003",
   "utilities": [
    "CELESC"
   ],
   "country": "BR",
   "source": "Celesc Distribuição N-321.0003 (revision December 2023, RES. DCL 235/2023), item 5.6.2: DP = k·(F·Da + Di + Dt + Dm) + De + Ds. Equivalents abroad multiply a dwelling's demand by a factor for the number of dwellings in the same way: Spain's ITC-BT-10 (in BIMCraft's codes), Germany's DIN 18015-1, France's NF C 14-100, the US NEC 220.84 and the UK's ADMD.",
   "unit": "kVA",
   "min_dwellings": 2,
   "mean_of": "area",
   "dwelling": {
    "source": "N-321.0003, Tabela 02 (sheet 66): the demand of one apartment by its floor area, 1.57 kVA up to 70 m²; an area between two rows takes the next row up (the standard's own example takes 91.1 m² as 92 m²)",
    "by_area": [
     [
      70,
      1.57
     ],
     [
      71,
      1.59
     ],
     [
      72,
      1.61
     ],
     [
      73,
      1.63
     ],
     [
      74,
      1.65
     ],
     [
      75,
      1.67
     ],
     [
      76,
      1.69
     ],
     [
      77,
      1.71
     ],
     [
      78,
      1.73
     ],
     [
      79,
      1.75
     ],
     [
      80,
      1.76
     ],
     [
      81,
      1.78
     ],
     [
      82,
      1.8
     ],
     [
      83,
      1.82
     ],
     [
      84,
      1.84
     ],
     [
      85,
      1.86
     ],
     [
      86,
      1.88
     ],
     [
      87,
      1.9
     ],
     [
      88,
      1.92
     ],
     [
      89,
      1.94
     ],
     [
      90,
      1.96
     ],
     [
      91,
      1.98
     ],
     [
      92,
      2
     ],
     [
      93,
      2.02
     ],
     [
      94,
      2.04
     ],
     [
      95,
      2.06
     ],
     [
      96,
      2.08
     ],
     [
      97,
      2.1
     ],
     [
      98,
      2.12
     ],
     [
      99,
      2.14
     ],
     [
      100,
      2.16
     ],
     [
      101,
      2.17
     ],
     [
      102,
      2.19
     ],
     [
      103,
      2.21
     ],
     [
      104,
      2.23
     ],
     [
      105,
      2.25
     ],
     [
      106,
      2.27
     ],
     [
      107,
      2.29
     ],
     [
      108,
      2.31
     ],
     [
      109,
      2.33
     ],
     [
      110,
      2.35
     ],
     [
      111,
      2.37
     ],
     [
      112,
      2.39
     ],
     [
      113,
      2.4
     ],
     [
      114,
      2.42
     ],
     [
      115,
      2.44
     ],
     [
      116,
      2.46
     ],
     [
      117,
      2.48
     ],
     [
      118,
      2.5
     ],
     [
      119,
      2.52
     ],
     [
      120,
      2.54
     ],
     [
      121,
      2.56
     ],
     [
      122,
      2.57
     ],
     [
      123,
      2.59
     ],
     [
      124,
      2.61
     ],
     [
      125,
      2.63
     ],
     [
      126,
      2.65
     ],
     [
      127,
      2.67
     ],
     [
      128,
      2.69
     ],
     [
      129,
      2.71
     ],
     [
      130,
      2.73
     ],
     [
      131,
      2.74
     ],
     [
      132,
      2.76
     ],
     [
      133,
      2.78
     ],
     [
      134,
      2.8
     ],
     [
      135,
      2.82
     ],
     [
      136,
      2.84
     ],
     [
      137,
      2.86
     ],
     [
      138,
      2.88
     ],
     [
      139,
      2.89
     ],
     [
      140,
      2.91
     ],
     [
      141,
      2.93
     ],
     [
      142,
      2.95
     ],
     [
      143,
      2.97
     ],
     [
      144,
      2.99
     ],
     [
      145,
      3.01
     ],
     [
      146,
      3.02
     ],
     [
      147,
      3.04
     ],
     [
      148,
      3.06
     ],
     [
      149,
      3.08
     ],
     [
      150,
      3.1
     ],
     [
      151,
      3.12
     ],
     [
      152,
      3.13
     ],
     [
      153,
      3.15
     ],
     [
      154,
      3.17
     ],
     [
      155,
      3.19
     ],
     [
      156,
      3.21
     ],
     [
      157,
      3.23
     ],
     [
      158,
      3.25
     ],
     [
      159,
      3.26
     ],
     [
      160,
      3.28
     ],
     [
      161,
      3.3
     ],
     [
      162,
      3.32
     ],
     [
      163,
      3.34
     ],
     [
      164,
      3.36
     ],
     [
      165,
      3.37
     ],
     [
      166,
      3.39
     ],
     [
      167,
      3.41
     ],
     [
      168,
      3.43
     ],
     [
      169,
      3.45
     ],
     [
      170,
      3.47
     ],
     [
      171,
      3.48
     ],
     [
      172,
      3.5
     ],
     [
      173,
      3.52
     ],
     [
      174,
      3.54
     ],
     [
      175,
      3.56
     ],
     [
      176,
      3.57
     ],
     [
      177,
      3.59
     ],
     [
      178,
      3.61
     ],
     [
      179,
      3.63
     ],
     [
      180,
      3.65
     ],
     [
      181,
      3.67
     ],
     [
      182,
      3.68
     ],
     [
      183,
      3.7
     ],
     [
      184,
      3.72
     ],
     [
      185,
      3.74
     ],
     [
      186,
      3.76
     ],
     [
      187,
      3.77
     ],
     [
      188,
      3.79
     ],
     [
      189,
      3.81
     ],
     [
      190,
      3.83
     ],
     [
      191,
      3.85
     ],
     [
      192,
      3.86
     ],
     [
      193,
      3.88
     ],
     [
      194,
      3.9
     ],
     [
      195,
      3.92
     ],
     [
      196,
      3.94
     ],
     [
      197,
      3.95
     ],
     [
      198,
      3.97
     ],
     [
      199,
      3.99
     ],
     [
      200,
      4.01
     ],
     [
      201,
      4.03
     ],
     [
      202,
      4.04
     ],
     [
      203,
      4.06
     ],
     [
      204,
      4.08
     ],
     [
      205,
      4.1
     ],
     [
      206,
      4.12
     ],
     [
      207,
      4.13
     ],
     [
      208,
      4.15
     ],
     [
      209,
      4.17
     ],
     [
      210,
      4.19
     ],
     [
      211,
      4.2
     ],
     [
      212,
      4.22
     ],
     [
      213,
      4.24
     ],
     [
      214,
      4.26
     ],
     [
      215,
      4.28
     ],
     [
      216,
      4.29
     ],
     [
      217,
      4.31
     ],
     [
      218,
      4.33
     ],
     [
      219,
      4.35
     ],
     [
      220,
      4.36
     ],
     [
      221,
      4.38
     ],
     [
      222,
      4.4
     ],
     [
      223,
      4.42
     ],
     [
      224,
      4.44
     ],
     [
      225,
      4.45
     ],
     [
      226,
      4.47
     ],
     [
      227,
      4.49
     ],
     [
      228,
      4.51
     ],
     [
      229,
      4.52
     ],
     [
      230,
      4.54
     ],
     [
      231,
      4.56
     ],
     [
      232,
      4.58
     ],
     [
      233,
      4.59
     ],
     [
      234,
      4.61
     ],
     [
      235,
      4.63
     ],
     [
      236,
      4.65
     ],
     [
      237,
      4.67
     ],
     [
      238,
      4.68
     ],
     [
      239,
      4.7
     ],
     [
      240,
      4.72
     ],
     [
      241,
      4.74
     ],
     [
      242,
      4.75
     ],
     [
      243,
      4.77
     ],
     [
      244,
      4.79
     ],
     [
      245,
      4.81
     ],
     [
      246,
      4.82
     ],
     [
      247,
      4.84
     ],
     [
      248,
      4.86
     ],
     [
      249,
      4.88
     ],
     [
      250,
      4.89
     ],
     [
      251,
      4.91
     ],
     [
      252,
      4.93
     ],
     [
      253,
      4.95
     ],
     [
      254,
      4.96
     ],
     [
      255,
      4.98
     ],
     [
      256,
      5
     ],
     [
      257,
      5.02
     ],
     [
      258,
      5.03
     ],
     [
      259,
      5.05
     ],
     [
      260,
      5.07
     ],
     [
      261,
      5.09
     ],
     [
      262,
      5.1
     ],
     [
      263,
      5.12
     ],
     [
      264,
      5.14
     ],
     [
      265,
      5.16
     ],
     [
      266,
      5.17
     ],
     [
      267,
      5.19
     ],
     [
      268,
      5.21
     ],
     [
      269,
      5.23
     ],
     [
      270,
      5.24
     ],
     [
      271,
      5.26
     ],
     [
      272,
      5.28
     ],
     [
      273,
      5.29
     ],
     [
      274,
      5.31
     ],
     [
      275,
      5.33
     ],
     [
      276,
      5.35
     ],
     [
      277,
      5.36
     ],
     [
      278,
      5.38
     ],
     [
      279,
      5.4
     ],
     [
      280,
      5.42
     ],
     [
      281,
      5.43
     ],
     [
      282,
      5.45
     ],
     [
      283,
      5.47
     ],
     [
      284,
      5.49
     ],
     [
      285,
      5.5
     ],
     [
      286,
      5.52
     ],
     [
      287,
      5.54
     ],
     [
      288,
      5.55
     ],
     [
      289,
      5.57
     ],
     [
      290,
      5.59
     ],
     [
      291,
      5.61
     ],
     [
      292,
      5.62
     ],
     [
      293,
      5.64
     ],
     [
      294,
      5.66
     ],
     [
      295,
      5.68
     ],
     [
      296,
      5.69
     ],
     [
      297,
      5.71
     ],
     [
      298,
      5.73
     ],
     [
      299,
      5.74
     ],
     [
      300,
      5.76
     ],
     [
      301,
      5.78
     ],
     [
      302,
      5.8
     ],
     [
      303,
      5.81
     ],
     [
      304,
      5.83
     ],
     [
      305,
      5.85
     ],
     [
      306,
      5.86
     ],
     [
      307,
      5.88
     ],
     [
      308,
      5.9
     ],
     [
      309,
      5.92
     ],
     [
      310,
      5.93
     ],
     [
      311,
      5.95
     ],
     [
      312,
      5.97
     ],
     [
      313,
      5.98
     ],
     [
      314,
      6
     ],
     [
      315,
      6.02
     ],
     [
      316,
      6.04
     ],
     [
      317,
      6.05
     ],
     [
      318,
      6.07
     ],
     [
      319,
      6.09
     ],
     [
      320,
      6.1
     ],
     [
      321,
      6.12
     ],
     [
      322,
      6.14
     ],
     [
      323,
      6.16
     ],
     [
      324,
      6.17
     ],
     [
      325,
      6.19
     ],
     [
      326,
      6.21
     ],
     [
      327,
      6.22
     ],
     [
      328,
      6.24
     ],
     [
      329,
      6.26
     ],
     [
      330,
      6.27
     ],
     [
      331,
      6.29
     ],
     [
      332,
      6.31
     ],
     [
      333,
      6.33
     ],
     [
      334,
      6.34
     ],
     [
      335,
      6.36
     ],
     [
      336,
      6.38
     ],
     [
      337,
      6.39
     ],
     [
      338,
      6.41
     ],
     [
      339,
      6.43
     ],
     [
      340,
      6.44
     ],
     [
      341,
      6.46
     ],
     [
      342,
      6.48
     ],
     [
      343,
      6.5
     ],
     [
      344,
      6.51
     ],
     [
      345,
      6.53
     ],
     [
      346,
      6.55
     ],
     [
      347,
      6.56
     ],
     [
      348,
      6.58
     ],
     [
      349,
      6.6
     ],
     [
      350,
      6.61
     ],
     [
      351,
      6.63
     ],
     [
      352,
      6.65
     ],
     [
      353,
      6.66
     ],
     [
      354,
      6.68
     ],
     [
      355,
      6.7
     ],
     [
      356,
      6.72
     ],
     [
      357,
      6.73
     ],
     [
      358,
      6.75
     ],
     [
      359,
      6.77
     ],
     [
      360,
      6.78
     ],
     [
      361,
      6.8
     ],
     [
      362,
      6.82
     ],
     [
      363,
      6.83
     ],
     [
      364,
      6.85
     ],
     [
      365,
      6.87
     ],
     [
      366,
      6.88
     ],
     [
      367,
      6.9
     ],
     [
      368,
      6.92
     ],
     [
      369,
      6.93
     ],
     [
      370,
      6.95
     ],
     [
      371,
      6.97
     ],
     [
      372,
      6.98
     ],
     [
      373,
      7
     ],
     [
      374,
      7.02
     ],
     [
      375,
      7.03
     ],
     [
      376,
      7.05
     ],
     [
      377,
      7.07
     ],
     [
      378,
      7.09
     ],
     [
      379,
      7.1
     ],
     [
      380,
      7.12
     ],
     [
      381,
      7.14
     ],
     [
      382,
      7.15
     ],
     [
      383,
      7.17
     ],
     [
      384,
      7.19
     ],
     [
      385,
      7.2
     ],
     [
      386,
      7.22
     ],
     [
      387,
      7.24
     ],
     [
      388,
      7.25
     ],
     [
      389,
      7.27
     ],
     [
      390,
      7.29
     ],
     [
      391,
      7.3
     ],
     [
      392,
      7.32
     ],
     [
      393,
      7.34
     ],
     [
      394,
      7.35
     ],
     [
      395,
      7.37
     ],
     [
      396,
      7.39
     ],
     [
      397,
      7.4
     ],
     [
      398,
      7.42
     ],
     [
      399,
      7.44
     ],
     [
      400,
      7.45
     ]
    ],
    "above": {
     "coefficient": 0.034939,
     "exponent": 0.895075,
     "source": "N-321.0003, item 5.6.2, note 1: above 400 m², Da = 0.034939·A^0.895075"
    }
   },
   "diversity": {
    "source": "N-321.0003, Tabela 01 (sheet 65): the diversity factor F, an equivalent number of apartments; it prints none for one apartment",
    "steps": [
     [
      2,
      2
     ],
     [
      3,
      3
     ],
     [
      4,
      3.88
     ],
     [
      5,
      4.84
     ],
     [
      6,
      5.8
     ],
     [
      7,
      6.76
     ],
     [
      8,
      7.72
     ],
     [
      9,
      8.68
     ],
     [
      10,
      9.64
     ],
     [
      11,
      10.42
     ],
     [
      12,
      11.2
     ],
     [
      13,
      11.98
     ],
     [
      14,
      12.76
     ],
     [
      15,
      13.54
     ],
     [
      16,
      14.32
     ],
     [
      17,
      15.1
     ],
     [
      18,
      15.88
     ],
     [
      19,
      16.66
     ],
     [
      20,
      17.44
     ],
     [
      21,
      18.04
     ],
     [
      22,
      18.65
     ],
     [
      23,
      19.25
     ],
     [
      24,
      19.86
     ],
     [
      25,
      20.46
     ],
     [
      26,
      21.06
     ],
     [
      27,
      21.67
     ],
     [
      28,
      22.27
     ],
     [
      29,
      22.88
     ],
     [
      30,
      23.48
     ],
     [
      31,
      24.08
     ],
     [
      32,
      24.69
     ],
     [
      33,
      25.29
     ],
     [
      34,
      25.9
     ],
     [
      35,
      26.5
     ],
     [
      36,
      27.1
     ],
     [
      37,
      27.71
     ],
     [
      38,
      28.31
     ],
     [
      39,
      28.92
     ],
     [
      40,
      29.52
     ],
     [
      41,
      30.12
     ],
     [
      42,
      30.73
     ],
     [
      43,
      31.33
     ],
     [
      44,
      31.94
     ],
     [
      45,
      32.54
     ],
     [
      46,
      33.1
     ],
     [
      47,
      33.66
     ],
     [
      48,
      34.22
     ],
     [
      49,
      34.78
     ],
     [
      50,
      35.34
     ],
     [
      51,
      35.9
     ],
     [
      52,
      36.46
     ],
     [
      53,
      37.02
     ],
     [
      54,
      37.58
     ],
     [
      55,
      38.14
     ],
     [
      56,
      38.7
     ],
     [
      57,
      39.26
     ],
     [
      58,
      39.82
     ],
     [
      59,
      40.38
     ],
     [
      60,
      40.94
     ],
     [
      61,
      41.5
     ],
     [
      62,
      42.05
     ],
     [
      63,
      42.62
     ],
     [
      64,
      43.18
     ],
     [
      65,
      43.74
     ],
     [
      66,
      44.3
     ],
     [
      67,
      44.86
     ],
     [
      68,
      45.42
     ],
     [
      69,
      45.98
     ],
     [
      70,
      46.54
     ],
     [
      71,
      47.1
     ],
     [
      72,
      47.66
     ],
     [
      73,
      48.22
     ],
     [
      74,
      48.78
     ],
     [
      75,
      49.34
     ],
     [
      76,
      49.9
     ],
     [
      77,
      50.46
     ],
     [
      78,
      51.02
     ],
     [
      79,
      51.58
     ],
     [
      80,
      52.14
     ],
     [
      81,
      52.7
     ],
     [
      82,
      53.26
     ],
     [
      83,
      53.82
     ],
     [
      84,
      54.38
     ],
     [
      85,
      54.9
     ],
     [
      86,
      55.5
     ],
     [
      87,
      56.06
     ],
     [
      88,
      56.62
     ],
     [
      89,
      57.18
     ],
     [
      90,
      57.74
     ],
     [
      91,
      58.3
     ],
     [
      92,
      58.86
     ],
     [
      93,
      59.42
     ],
     [
      94,
      59.98
     ],
     [
      95,
      60.54
     ],
     [
      96,
      61.1
     ],
     [
      97,
      61.66
     ],
     [
      98,
      62.22
     ],
     [
      99,
      62.78
     ],
     [
      100,
      63.34
     ],
     [
      101,
      63.59
     ],
     [
      102,
      63.84
     ],
     [
      103,
      64.09
     ],
     [
      104,
      64.34
     ],
     [
      105,
      64.59
     ],
     [
      106,
      64.84
     ],
     [
      107,
      65.09
     ],
     [
      108,
      65.34
     ],
     [
      109,
      65.59
     ],
     [
      110,
      65.84
     ],
     [
      111,
      66.09
     ],
     [
      112,
      66.34
     ],
     [
      113,
      66.59
     ],
     [
      114,
      66.84
     ],
     [
      115,
      67.09
     ],
     [
      116,
      67.34
     ],
     [
      117,
      67.59
     ],
     [
      118,
      67.84
     ],
     [
      119,
      68.09
     ],
     [
      120,
      68.34
     ],
     [
      121,
      68.59
     ],
     [
      122,
      68.84
     ],
     [
      123,
      69.09
     ],
     [
      124,
      69.34
     ],
     [
      125,
      69.59
     ],
     [
      126,
      69.79
     ],
     [
      127,
      69.99
     ],
     [
      128,
      70.19
     ],
     [
      129,
      70.39
     ],
     [
      130,
      70.59
     ],
     [
      131,
      70.79
     ],
     [
      132,
      70.99
     ],
     [
      133,
      71.19
     ],
     [
      134,
      71.39
     ],
     [
      135,
      71.59
     ],
     [
      136,
      71.79
     ],
     [
      137,
      71.99
     ],
     [
      138,
      72.19
     ],
     [
      139,
      72.39
     ],
     [
      140,
      72.59
     ],
     [
      141,
      72.79
     ],
     [
      142,
      72.99
     ],
     [
      143,
      73.19
     ],
     [
      144,
      73.39
     ],
     [
      145,
      73.59
     ],
     [
      146,
      73.79
     ],
     [
      147,
      73.99
     ],
     [
      148,
      74.19
     ],
     [
      149,
      74.39
     ],
     [
      150,
      74.59
     ],
     [
      151,
      74.74
     ],
     [
      152,
      74.89
     ],
     [
      153,
      75.04
     ],
     [
      154,
      75.19
     ],
     [
      155,
      75.34
     ],
     [
      156,
      75.49
     ],
     [
      157,
      75.64
     ],
     [
      158,
      75.79
     ],
     [
      159,
      75.94
     ],
     [
      160,
      76.09
     ],
     [
      161,
      76.24
     ],
     [
      162,
      76.39
     ],
     [
      163,
      76.54
     ],
     [
      164,
      76.69
     ],
     [
      165,
      76.84
     ],
     [
      166,
      76.99
     ],
     [
      167,
      77.14
     ],
     [
      168,
      77.29
     ],
     [
      169,
      77.44
     ],
     [
      170,
      77.59
     ],
     [
      171,
      77.74
     ],
     [
      172,
      77.89
     ],
     [
      173,
      78.04
     ],
     [
      174,
      78.19
     ],
     [
      175,
      78.34
     ],
     [
      176,
      78.44
     ],
     [
      177,
      78.54
     ],
     [
      178,
      78.64
     ],
     [
      179,
      78.74
     ],
     [
      180,
      78.84
     ],
     [
      181,
      78.94
     ],
     [
      182,
      79.04
     ],
     [
      183,
      79.14
     ],
     [
      184,
      79.24
     ],
     [
      185,
      79.34
     ],
     [
      186,
      79.44
     ],
     [
      187,
      79.54
     ],
     [
      188,
      79.64
     ],
     [
      189,
      79.74
     ],
     [
      190,
      79.84
     ],
     [
      191,
      79.94
     ],
     [
      192,
      80.04
     ],
     [
      193,
      80.14
     ],
     [
      194,
      80.24
     ],
     [
      195,
      80.34
     ],
     [
      196,
      80.44
     ],
     [
      197,
      80.54
     ],
     [
      198,
      80.64
     ],
     [
      199,
      80.74
     ],
     [
      200,
      80.84
     ],
     [
      201,
      80.89
     ],
     [
      202,
      80.94
     ],
     [
      203,
      80.89
     ],
     [
      204,
      81.04
     ],
     [
      205,
      81.09
     ],
     [
      206,
      81.14
     ],
     [
      207,
      81.19
     ],
     [
      208,
      81.24
     ],
     [
      209,
      81.29
     ],
     [
      210,
      81.34
     ],
     [
      211,
      81.39
     ],
     [
      212,
      81.44
     ],
     [
      213,
      81.49
     ],
     [
      214,
      81.54
     ],
     [
      215,
      81.59
     ],
     [
      216,
      81.64
     ],
     [
      217,
      81.69
     ],
     [
      218,
      81.74
     ],
     [
      219,
      81.79
     ],
     [
      220,
      81.84
     ],
     [
      221,
      81.89
     ],
     [
      222,
      81.94
     ],
     [
      223,
      81.99
     ],
     [
      224,
      82.04
     ],
     [
      225,
      82.09
     ],
     [
      226,
      82.12
     ],
     [
      227,
      82.14
     ],
     [
      228,
      82.17
     ],
     [
      229,
      82.19
     ],
     [
      230,
      82.22
     ],
     [
      231,
      82.24
     ],
     [
      232,
      82.27
     ],
     [
      233,
      82.29
     ],
     [
      234,
      82.32
     ],
     [
      235,
      82.34
     ],
     [
      236,
      82.37
     ],
     [
      237,
      82.39
     ],
     [
      238,
      82.42
     ],
     [
      239,
      82.44
     ],
     [
      240,
      82.47
     ],
     [
      241,
      82.49
     ],
     [
      242,
      82.52
     ],
     [
      243,
      82.54
     ],
     [
      244,
      82.57
     ],
     [
      245,
      82.59
     ],
     [
      246,
      82.62
     ],
     [
      247,
      82.64
     ],
     [
      248,
      82.67
     ],
     [
      249,
      82.69
     ],
     [
      250,
      82.72
     ],
     [
      251,
      82.73
     ],
     [
      252,
      82.74
     ],
     [
      253,
      82.75
     ],
     [
      254,
      82.76
     ],
     [
      255,
      82.77
     ],
     [
      256,
      82.78
     ],
     [
      257,
      82.79
     ],
     [
      258,
      82.8
     ],
     [
      259,
      82.81
     ],
     [
      260,
      82.82
     ],
     [
      261,
      82.83
     ],
     [
      262,
      82.84
     ],
     [
      263,
      82.85
     ],
     [
      264,
      82.86
     ],
     [
      265,
      82.87
     ],
     [
      266,
      82.88
     ],
     [
      267,
      82.89
     ],
     [
      268,
      82.9
     ],
     [
      269,
      82.91
     ],
     [
      270,
      82.92
     ],
     [
      271,
      82.93
     ],
     [
      272,
      82.94
     ],
     [
      273,
      82.95
     ],
     [
      274,
      82.96
     ],
     [
      275,
      82.97
     ],
     [
      276,
      83
     ],
     [
      277,
      83
     ],
     [
      278,
      83
     ],
     [
      279,
      83
     ],
     [
      280,
      83
     ],
     [
      281,
      83
     ],
     [
      282,
      83
     ],
     [
      283,
      83
     ],
     [
      284,
      83
     ],
     [
      285,
      83
     ],
     [
      286,
      83
     ],
     [
      287,
      83
     ],
     [
      288,
      83
     ],
     [
      289,
      83
     ],
     [
      290,
      83
     ],
     [
      291,
      83
     ],
     [
      292,
      83
     ],
     [
      293,
      83
     ],
     [
      294,
      83
     ],
     [
      295,
      83
     ],
     [
      296,
      83
     ],
     [
      297,
      83
     ],
     [
      298,
      83
     ],
     [
      299,
      83
     ],
     [
      300,
      83
     ]
    ],
    "errata": [
     {
      "at": 62,
      "printed": 42.05,
      "value": 42.06,
      "why": "the same table in Cemig ND-5.2 Tabela 12, Light's Tabela 6.13 and Fecoergs's Anexo U prints 42.06"
     },
     {
      "at": 85,
      "printed": 54.9,
      "value": 54.94,
      "why": "the same table in Cemig ND-5.2 Tabela 12, Light's Tabela 6.13 and Fecoergs's Anexo U prints 54.94"
     },
     {
      "at": 203,
      "printed": 80.89,
      "value": 80.99,
      "why": "the same table in Cemig ND-5.2 Tabela 12, Light's Tabela 6.13 and Fecoergs's Anexo U prints 80.99"
     }
    ]
   },
   "factor": 1.2,
   "factor_source": "N-321.0003, item 5.6.2: k = 1.2, on the apartments and the common areas",
   "factor_on_common": true,
   "common": [
    {
     "class": "lighting",
     "power_factor": 0.9,
     "bands": [
      {
       "up_to": 10,
       "factor": 1
      },
      {
       "factor": 0.25
      }
     ],
     "source": "N-321.0003, item 5.6.2, Di: the common areas' lighting, 100% of the first 10 kW and 25% of the rest, power factor 0.90"
    },
    {
     "class": "outlets",
     "power_factor": 0.9,
     "bands": [
      {
       "factor": 0.2
      }
     ],
     "source": "N-321.0003, item 5.6.2, Dt: the common areas' general-use outlets, 20%, power factor 0.90 (outlets for a given use are special loads)"
    }
   ],
   "entrance": {
    "source": "N-321.0003, Tabela 11 (sheet 75): the collective entrance by the building's demand",
    "rows": [
     {
      "over": 0,
      "up_to": 30,
      "breaker_a": 50,
      "columns": {
       "aerial connection, copper, mm²": "10",
       "aerial connection, aluminium, mm²": "16",
       "exposed entry, copper, mm²": "10",
       "exposed entry conduit, in": "1 1/2",
       "underground entry, copper, mm²": "10",
       "underground entry conduit, in": "1 1/2"
      }
     },
     {
      "over": 30,
      "up_to": 36,
      "breaker_a": 63,
      "columns": {
       "aerial connection, copper, mm²": "16",
       "aerial connection, aluminium, mm²": "16",
       "exposed entry, copper, mm²": "10",
       "exposed entry conduit, in": "1 1/2",
       "underground entry, copper, mm²": "16",
       "underground entry conduit, in": "1 1/2"
      }
     },
     {
      "over": 36,
      "up_to": 45,
      "breaker_a": 70,
      "columns": {
       "aerial connection, copper, mm²": "16",
       "aerial connection, aluminium, mm²": "25",
       "exposed entry, copper, mm²": "16",
       "exposed entry conduit, in": "1 1/2",
       "underground entry, copper, mm²": "16",
       "underground entry conduit, in": "1 1/2"
      }
     },
     {
      "over": 45,
      "up_to": 52,
      "breaker_a": 80,
      "columns": {
       "aerial connection, copper, mm²": "25",
       "aerial connection, aluminium, mm²": "25",
       "exposed entry, copper, mm²": "16",
       "exposed entry conduit, in": "1 1/2",
       "underground entry, copper, mm²": "25",
       "underground entry conduit, in": "2"
      }
     },
     {
      "over": 52,
      "up_to": 58,
      "breaker_a": 90,
      "columns": {
       "aerial connection, copper, mm²": "25",
       "aerial connection, aluminium, mm²": "35",
       "exposed entry, copper, mm²": "25",
       "exposed entry conduit, in": "2",
       "underground entry, copper, mm²": "25",
       "underground entry conduit, in": "2"
      }
     },
     {
      "over": 58,
      "up_to": 65,
      "breaker_a": 100,
      "columns": {
       "aerial connection, copper, mm²": "25",
       "aerial connection, aluminium, mm²": "35",
       "exposed entry, copper, mm²": "25",
       "exposed entry conduit, in": "2",
       "underground entry, copper, mm²": "35",
       "underground entry conduit, in": "2"
      }
     },
     {
      "over": 65,
      "up_to": 78,
      "breaker_a": 125,
      "columns": {
       "aerial connection, copper, mm²": "35",
       "aerial connection, aluminium, mm²": "50",
       "exposed entry, copper, mm²": "35",
       "exposed entry conduit, in": "2",
       "underground entry, copper, mm²": "50",
       "underground entry conduit, in": "3"
      }
     },
     {
      "over": 78,
      "up_to": 95,
      "breaker_a": 150,
      "columns": {
       "aerial connection, copper, mm²": "50",
       "aerial connection, aluminium, mm²": "70",
       "exposed entry, copper, mm²": "50",
       "exposed entry conduit, in": "3",
       "underground entry, copper, mm²": "70",
       "underground entry conduit, in": "3"
      }
     },
     {
      "over": 95,
      "up_to": 112,
      "breaker_a": 175,
      "columns": {
       "aerial connection, copper, mm²": "70",
       "aerial connection, aluminium, mm²": "120",
       "exposed entry, copper, mm²": "70",
       "exposed entry conduit, in": "3",
       "underground entry, copper, mm²": "95",
       "underground entry conduit, in": "3"
      }
     },
     {
      "over": 112,
      "up_to": 131,
      "breaker_a": 200,
      "columns": {
       "aerial connection, copper, mm²": "70",
       "aerial connection, aluminium, mm²": "120",
       "exposed entry, copper, mm²": "70",
       "exposed entry conduit, in": "3",
       "underground entry, copper, mm²": "95",
       "underground entry conduit, in": "3"
      }
     },
     {
      "over": 131,
      "up_to": 145,
      "breaker_a": 225,
      "columns": {
       "aerial connection, copper, mm²": null,
       "aerial connection, aluminium, mm²": "120",
       "exposed entry, copper, mm²": "95",
       "exposed entry conduit, in": "3",
       "underground entry, copper, mm²": "120",
       "underground entry conduit, in": "4"
      }
     },
     {
      "over": 145,
      "up_to": 160,
      "breaker_a": 250,
      "columns": {
       "aerial connection, copper, mm²": null,
       "aerial connection, aluminium, mm²": null,
       "exposed entry, copper, mm²": "95",
       "exposed entry conduit, in": "3",
       "underground entry, copper, mm²": "150",
       "underground entry conduit, in": "4"
      }
     },
     {
      "over": 160,
      "up_to": 195,
      "breaker_a": 300,
      "columns": {
       "aerial connection, copper, mm²": null,
       "aerial connection, aluminium, mm²": null,
       "exposed entry, copper, mm²": "150",
       "exposed entry conduit, in": "4",
       "underground entry, copper, mm²": "2 x 95",
       "underground entry conduit, in": "2x3"
      }
     },
     {
      "over": 195,
      "up_to": 225,
      "breaker_a": 350,
      "columns": {
       "aerial connection, copper, mm²": null,
       "aerial connection, aluminium, mm²": null,
       "exposed entry, copper, mm²": "2 x 95",
       "exposed entry conduit, in": "2x3",
       "underground entry, copper, mm²": "2 x 120",
       "underground entry conduit, in": "2x4"
      }
     },
     {
      "over": 225,
      "up_to": 260,
      "breaker_a": 400,
      "columns": {
       "aerial connection, copper, mm²": null,
       "aerial connection, aluminium, mm²": null,
       "exposed entry, copper, mm²": "2 x 95",
       "exposed entry conduit, in": "2x3",
       "underground entry, copper, mm²": "2 x 150",
       "underground entry conduit, in": "2x4"
      }
     },
     {
      "over": 260,
      "up_to": 300,
      "breaker_a": 450,
      "columns": {
       "aerial connection, copper, mm²": null,
       "aerial connection, aluminium, mm²": null,
       "exposed entry, copper, mm²": "2 x 120",
       "exposed entry conduit, in": "2x4",
       "underground entry, copper, mm²": "2 x 185",
       "underground entry conduit, in": "2x4"
      }
     }
    ]
   },
   "notes": [
    "Apartments of different areas are taken at their mean area weighted by their number (item 5.6.2, note 2).",
    "Several blocks add the demand of each (item 5.6.1.5).",
    "Special loads (De) count whole, an electric vehicle charging station among them (item 5.7.4); with a load-management system, the demand it manages."
   ],
   "not_covered": [
    "the motors of the common areas, Tabela 04 (give their demand in `common_demand`)",
    "the commercial part, Tabelas 05 to 07 (give it in `commercial`)"
   ]
  },
  "unit_demand": {
   "utility": "CELESC",
   "method": {
    "table": {
     "table": "01",
     "networks": [
      {
       "network": "220/380",
       "rows": [
        {
         "name": "A1",
         "phases": 1,
         "wires": 2,
         "over": 0,
         "up_to": 11,
         "breaker": 50,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "A2",
         "phases": 1,
         "wires": 2,
         "over": 11,
         "up_to": 13,
         "breaker": 63,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "B1",
         "phases": 2,
         "wires": 3,
         "over": 13,
         "up_to": 20,
         "breaker": 50,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "B2",
         "phases": 2,
         "wires": 3,
         "over": 20,
         "up_to": 25,
         "breaker": 63,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "C1",
         "phases": 3,
         "wires": 4,
         "over": 25,
         "up_to": 30,
         "demand_over": 0,
         "demand_up_to": 30,
         "breaker": 50,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "C2",
         "phases": 3,
         "wires": 4,
         "over": 30,
         "up_to": 42,
         "demand_over": 30,
         "demand_up_to": 40,
         "breaker": 63,
         "connection": {
          "copper": 10,
          "aluminium": 25
         },
         "entry": 16,
         "earthing": {
          "copper": 16,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "C3",
         "phases": 3,
         "wires": 4,
         "over": 42,
         "up_to": 50,
         "demand_over": 40,
         "demand_up_to": 45,
         "breaker": 80,
         "connection": {
          "copper": 16,
          "aluminium": 25
         },
         "entry": 16,
         "earthing": {
          "copper": 16,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "C4",
         "phases": 3,
         "wires": 4,
         "over": 50,
         "up_to": 65,
         "demand_over": 45,
         "demand_up_to": 60,
         "breaker": 100,
         "connection": {
          "copper": 25,
          "aluminium": 35
         },
         "entry": 25,
         "earthing": {
          "copper": 16,
          "copper_clad_steel": 25
         }
        },
        {
         "name": "C5",
         "phases": 3,
         "wires": 4,
         "over": 65,
         "up_to": 75,
         "demand_over": 60,
         "demand_up_to": 75,
         "breaker": 125,
         "connection": {
          "copper": 35,
          "aluminium": 50
         },
         "entry": 50,
         "earthing": {
          "copper": 16,
          "copper_clad_steel": 35
         }
        }
       ],
       "beyond": "above 75 kW the unit may be served in low voltage only as item 5.2.2.8 allows, with the designer's demand study"
      },
      {
       "network": "220/440",
       "rows": [
        {
         "name": "A1",
         "phases": 1,
         "wires": 2,
         "over": 0,
         "up_to": 11,
         "breaker": 50,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "A2",
         "phases": 1,
         "wires": 2,
         "over": 11,
         "up_to": 13,
         "breaker": 63,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "M1",
         "phases": 2,
         "wires": 3,
         "over": 0,
         "up_to": 22,
         "breaker": 50,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "M2",
         "phases": 2,
         "wires": 3,
         "over": 22,
         "up_to": 28,
         "breaker": 63,
         "connection": {
          "copper": 10,
          "aluminium": 10
         },
         "entry": 10,
         "earthing": {
          "copper": 10,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "M3",
         "phases": 2,
         "wires": 3,
         "over": 28,
         "up_to": 37,
         "breaker": 90,
         "connection": {
          "copper": 16,
          "aluminium": 25
         },
         "entry": 16,
         "earthing": {
          "copper": 16,
          "copper_clad_steel": 16
         }
        },
        {
         "name": "M4",
         "phases": 2,
         "wires": 3,
         "over": 37,
         "up_to": 50,
         "breaker": 100,
         "connection": {
          "copper": 16,
          "aluminium": 25
         },
         "entry": 25,
         "earthing": {
          "copper": 16,
          "copper_clad_steel": 25
         }
        }
       ],
       "beyond": "above 50 kW a 220/440 V unit is past Tabela 01"
      }
     ],
     "asks_demand_from_breaker": 125,
     "asks_demand_note": "a 125 A three-phase supply asks the designer for a demand (Tabela 01, note 1)",
     "demand_note": "N-321.0001 gives no demand formula for a unit: Tabela 01 goes by the installed load, and a demand where one is needed is the designer's, carried as given",
     "not_covered": "Tabela 01's conduits, galvanized steel mast and load branch, Tabela 02 (220 V without a neutral), and the probable demand of a building of several units (N-321.0003: `building_demand`)"
    }
   }
  },
  "utility_profile": {
   "single_phase_max_kva": 12.0,
   "two_phase_max_kva": 25.0,
   "max_bt_kva": 75.0,
   "min_breaker_a": 40.0,
   "min_wire_mm2": 10.0,
   "general_table": [
    [
     1.0,
     0.86
    ],
    [
     2.0,
     0.75
    ],
    [
     3.0,
     0.66
    ],
    [
     4.0,
     0.59
    ],
    [
     5.0,
     0.52
    ],
    [
     6.0,
     0.45
    ],
    [
     7.0,
     0.4
    ],
    [
     8.0,
     0.35
    ],
    [
     9.0,
     0.31
    ],
    [
     10.0,
     0.27
    ]
   ],
   "general_over_max": 0.24,
   "specific_table": [
    1.0,
    1.0,
    0.84,
    0.76,
    0.7,
    0.65,
    0.6,
    0.57,
    0.54,
    0.52,
    0.49,
    0.48,
    0.46,
    0.45,
    0.44,
    0.43,
    0.42,
    0.41,
    0.4,
    0.4,
    0.39,
    0.39,
    0.39,
    0.38,
    0.38
   ],
   "citation": {
    "standard": "Celesc N-321.0001 / N-321.0003",
    "edition": "Fornecimento Individual e Edificações Coletivas (SC)",
    "tables": "Tabela 01 (220/380 V e 220/440 V) e Tabelas 01–04 de demanda coletiva",
    "nominal_system": "220/380 V",
    "verification_note": "Confirme a revisão vigente da N-321.0001 e N-321.0003 na Celesc."
   }
  }
 },
 "sources": {
  "building_demand": "Celesc Distribuição N-321.0003 (revision December 2023, RES. DCL 235/2023), item 5.6.2: DP = k·(F·Da + Di + Dt + Dm) + De + Ds. Equivalents abroad multiply a dwelling's demand by a factor for the number of dwellings in the same way: Spain's ITC-BT-10 (in BIMCraft's codes), Germany's DIN 18015-1, France's NF C 14-100, the US NEC 220.84 and the UK's ADMD.",
  "unit_demand": "Celesc Distribuição, Norma Técnica N-321.0001 'Fornecimento de Energia Elétrica em Tensão de Distribuição Baixa Tensão', revision of December 2025 (RES. DCL nº 143/2025, 12/11/2025): Tabela 01",
  "utility_profile": "Celesc N-321.0001 / N-321.0003 — Tabela 01 (220/380 V e 220/440 V) e Tabelas 01–04 de demanda coletiva"
 }
}
